<?xml version="1.0" encoding="utf-8"?>
<CAEXFile SchemaVersion="3.0" FileName="manifest.aml" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-1:Manifest" Version="1.1.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2:HmiSet" Version="1.0.1" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="1.0.1" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ServiceSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ProcessValueSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:TextSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-5:CommunicationSet" Version="0.1.0" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="TF8401 | TwinCAT 3 MTP Engineering" OriginID="Beckhoff-MTP" OriginVersion="0.8.18.0" LastWritingDateTime="2026-02-17T15:58:17.5996239+01:00" OriginVendor="Beckhoff Automation GmbH" OriginVendorURL="https://www.beckhoff.com/" OriginRelease="0.8.18.0" OriginProjectTitle="2026-02-17-MTP-HC10" OriginProjectID="896614b4-3bdd-436d-9360-1b8c61d34b22" />
  <InstanceHierarchy Name="ModuleTypePackage" ID="a986d2e5-5d8a-46cb-8a14-36f6095adcaf">
    <Version>0</Version>
    <InternalElement Name="Module" ID="f2e2597a-12fd-4875-87e8-209275867429" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
      <Attribute Name="Version" AttributeDataType="xs:string">
        <Description>ModuleTypePackageVersion information in Major.Minor.Patch format</Description>
        <DefaultValue>1.0.0</DefaultValue>
        <Value>1.0.0</Value>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string">
        <Description>DeviceRevision information in Major.Minor.Patch format</Description>
        <DefaultValue>1.0.0</DefaultValue>
        <Value>1.0.0</Value>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Description>MaufacturerUri</Description>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Description>ProductCode</Description>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>DataAssembly-IDLink of the instance derived from SystemUnitClass PeaInformationLabel</Description>
        <Value>66463f85-1e6b-4880-be9a-5343c49e081e</Value>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string">
        <Description>WebServerUrl</Description>
      </Attribute>
      <InternalElement Name="HMISet" ID="7f1b8e47-2b5e-4410-93d8-0e01a15033a5" RefBaseSystemUnitPath="MTPHMISUCLib/HMISet">
        <ExternalInterface Name="AspectRef" ID="2a81ec28-85f9-4e04-ba64-47af111ca4ff" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>c3ea40b8-66e5-4c92-a353-8d4d3ac88ef9</DefaultValue>
            <Value>c3ea40b8-66e5-4c92-a353-8d4d3ac88ef9</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="TextSet" ID="f23a8319-9b8b-4022-a510-d9412ca7521b" RefBaseSystemUnitPath="MTPTextSUCLib/TextSet">
        <ExternalInterface Name="AspectRef" ID="84ab64ca-09c1-4bae-8632-79285139172e" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>95f5325a-72d4-4a3d-aca7-f1e3a76170fe</DefaultValue>
            <Value>95f5325a-72d4-4a3d-aca7-f1e3a76170fe</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="ProcessValueSet" ID="25dd1786-c95d-4442-b1da-ab8e17b5753c" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValueSet">
        <ExternalInterface Name="AspectRef" ID="d4a41672-f4c5-469a-83f6-d2f074f248d7" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>b44f3d09-35f7-4935-9945-16996d35c37d</DefaultValue>
            <Value>b44f3d09-35f7-4935-9945-16996d35c37d</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="ServiceSet" ID="fc40a0b6-50e2-473b-b0ba-f4650ea1fbb5" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceSet">
        <ExternalInterface Name="AspectRef" ID="13248b48-6cb5-4c9e-9848-f7cbac4f375e" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>d51e087e-fb9c-4208-82cd-0c69a5a0aaf5</DefaultValue>
            <Value>d51e087e-fb9c-4208-82cd-0c69a5a0aaf5</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="CommunicationSet" ID="cae060d2-3433-462c-b7d4-12f6f1368d49" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet">
        <InternalElement Name="SourceList" ID="9028798e-ad1f-4246-9e77-26060c43f871" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList">
          <InternalElement Name="OPCUAServer" ID="441fc330-f33e-4f52-bad4-46a6c882bc29" RefBaseSystemUnitPath="MTPCommunicationSUCLib/ServerAssembly/OPCUAServer">
            <Attribute Name="Endpoint" AttributeDataType="xs:string">
              <Description>Endpoint URL of the initial server address</Description>
              <DefaultValue>opc.tcp://134.130.125.140:4840</DefaultValue>
              <Value>opc.tcp://134.130.125.140:4840</Value>
            </Attribute>
            <Attribute Name="MaxSessions" AttributeDataType="xs:unsignedInt">
              <Description>Maximum number of client sessions that are supported simultaneously</Description>
              <DefaultValue>10</DefaultValue>
              <Value>10</Value>
            </Attribute>
            <ExternalInterface Name="PeaInformationLabel_SoftwareRevision" ID="d5905c9b-70f4-4091-88e2-26fcaeaeb2ea" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.SoftwareRevision</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.SoftwareRevision</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_SerialNumber" ID="2d417527-01d3-420b-8020-bec0d105bb68" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.SerialNumber</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.SerialNumber</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_RevisionCounter" ID="c6d9b98b-63aa-4639-9bb3-093e3eeea628" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.RevisionCounter</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.RevisionCounter</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_ProductInstanceUri" ID="784fa406-aed1-4f99-ac3a-456d37f5cc1c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ProductInstanceUri</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ProductInstanceUri</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_ProductCode" ID="e73b7833-579a-456f-8775-d5344af8b36f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ProductCode</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ProductCode</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_Model" ID="b9a819db-4e4d-4722-b159-36f58ef36722" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.Model</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.Model</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_ManufacturerUri" ID="3fe30466-8c58-43dd-bfdc-5de596c962e6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ManufacturerUri</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ManufacturerUri</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_Manufacturer" ID="66f04794-f109-4d13-8857-36a87e7c5841" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.Manufacturer</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.Manufacturer</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_HardwareRevision" ID="5902133e-9505-4573-a150-1257a365e7e8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.HardwareRevision</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.HardwareRevision</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_DeviceRevision" ID="e73c11b7-b88e-437a-b0fc-5d20d0db11e9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceRevision</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceRevision</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_DeviceManual" ID="0b73edda-4cae-46ad-a949-8e9d968dd956" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceManual</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceManual</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_DeviceHealth" ID="70508740-9d87-485c-866f-baf49f258eba" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceHealth</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceHealth</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_DeviceClass" ID="90b8a208-2170-454d-b84c-51ffabfeceae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceClass</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceClass</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_ComponentName" ID="7b0f3231-aafc-404e-98e6-762a0e07a641" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ComponentName</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ComponentName</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_AssetId" ID="917e4558-2dbe-4778-b05b-5941209a34d3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.AssetId</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.AssetId</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VALAct" ID="7502a1d2-e594-43e1-b85f-3105c34f1156" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VALLim" ID="1130936a-e3e2-4d66-9b23-05d269e0600c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VALEn" ID="6effff55-d09d-46d9-a850-a41542a00de8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VWLAct" ID="8753377b-b792-4650-8e4c-0bd8178ced81" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VWLLim" ID="2f670630-32e6-49ef-8e0c-e44e64ce719d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VWLEn" ID="776b69a6-7f58-4863-9191-5ed20ed10a24" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VTLAct" ID="44db02b7-df47-4819-aaf3-072870f4c499" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VTLLim" ID="3b76de98-a19c-44ac-bbae-df32ed6db53b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VTLEn" ID="f3552e01-836d-4aa6-808c-0e5b1f05f2b6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VTHAct" ID="dc4eeb97-1f49-4961-8a52-597b431c0a78" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VTHLim" ID="dd944e73-aed4-4f6d-b17f-f642de64d396" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VTHEn" ID="b0226858-a98f-4b08-8392-aea3efcb54a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VWHAct" ID="7c20bdc5-218d-4074-a53c-a9acab6fad6c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VWHLim" ID="063a8916-c1b5-4aca-86f8-b171b8b54981" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VWHEn" ID="45522744-09e9-46a0-9520-05077244bea3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VAHAct" ID="02dc2d6a-434b-4352-a107-efc2b16beb7d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VAHLim" ID="a1e61742-a8b8-425b-9818-3e81f2ab2ee4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VAHEn" ID="7e4c8d6d-89bb-41ed-999d-749a95d0813f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_OSLevel" ID="551ac48a-ba06-4bdd-bf0f-7c6e6ec21079" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10T15.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_V" ID="e742acc3-c900-4c3c-87c4-d174fb4284bd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.V</DefaultValue>
                <Value>GVL_MTP.HC10T15.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VUnit" ID="1aeba41e-9591-4d9c-92e2-7fdc3ed9df38" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10T15.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VSclMax" ID="f2da6e4f-d998-4e24-83a8-0fa9cba10b97" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10T15.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VSclMin" ID="dd2d5014-f0a8-4fe8-991f-bfe00ef26de8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10T15.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_WQC" ID="1f36b874-d3af-44ec-866b-b484e158d348" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.WQC</DefaultValue>
                <Value>GVL_MTP.HC10T15.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VALAct" ID="5fef2d06-357d-4204-8af9-52807beaeb35" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VALLim" ID="946c35f4-6854-46ba-9c8b-20df5a028105" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VALEn" ID="6282fbbd-e610-477e-ac02-c95476507aff" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VWLAct" ID="476b9f29-3a79-4782-b848-6a3fb71fbfde" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VWLLim" ID="9f91f884-f264-4f26-bd90-53af73435308" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VWLEn" ID="adfc521d-defd-4905-b212-c7968b2c4c91" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VTLAct" ID="95ced7f6-339c-4fda-8451-a8262136c679" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VTLLim" ID="2cc34c1c-71af-4c9b-8456-7c77e5abb633" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VTLEn" ID="9d032bd6-d7fa-4ed8-9556-6870c2cc7ad0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VTHAct" ID="c2059a82-c9d8-4a56-bc5d-6260bbd7757f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VTHLim" ID="5cda76ff-fea5-4538-85b4-7ce189c5b90d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VTHEn" ID="f013f0b9-ba0c-4bb0-a8d1-58ed2e22fda8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VWHAct" ID="6682aa3d-6d00-4373-9733-2408e98cdf2c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VWHLim" ID="e614b8c8-007d-46d6-aedc-284909b11ef9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VWHEn" ID="bb7c5087-a54b-41c4-a4eb-216b670fb459" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VAHAct" ID="e9037608-93bf-4828-ae3c-14a57157856d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VAHLim" ID="48ef1948-4192-4ad9-bd67-db024c27548e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VAHEn" ID="c7786617-6ad6-42ad-995e-903b683759b2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_OSLevel" ID="4e269586-e587-4f95-837e-d275adcc41ef" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10T10.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_V" ID="3dd9074e-dc94-40e5-a7a5-d1c7706bc0bd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.V</DefaultValue>
                <Value>GVL_MTP.HC10T10.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VUnit" ID="d72d8b24-6a38-4e02-a8ca-29181b1dbed1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10T10.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VSclMax" ID="579ddd41-017e-4ad8-8ae7-251ceb324cee" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10T10.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VSclMin" ID="c97fa33c-3d35-4dce-90c8-21b09edc035a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10T10.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_WQC" ID="d7ca3e1e-7492-44d5-9125-fee80d4f6bdf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.WQC</DefaultValue>
                <Value>GVL_MTP.HC10T10.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VALAct" ID="3c713887-62a3-4e9d-a992-6ed60b32d3d3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VALLim" ID="2373c144-e257-491c-a810-1be5eb19cfde" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VALEn" ID="47bed28c-69c0-41aa-a3c4-776c091b385c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VWLAct" ID="8ec6bdac-89e2-4282-bd6b-373893b190d1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VWLLim" ID="da63ddb3-e923-4a65-af62-fb1ab51e222d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VWLEn" ID="99ea9bfd-5452-4e35-b978-74e05c310fd9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VTLAct" ID="7bd7323f-f464-4730-aaad-22524db0e552" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VTLLim" ID="e09147c4-d7f5-4863-b481-d7f534cb9adc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VTLEn" ID="4c33c71d-9237-4830-8305-6eb251c938d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VTHAct" ID="ffceff82-6226-400f-a3fa-ca599c153481" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VTHLim" ID="5cc46c11-81b5-402d-a2fa-a0f6c6b87dbd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VTHEn" ID="bd30c79b-18ba-4754-84da-63afbf07b689" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VWHAct" ID="e1e2984a-374a-498f-b71c-91b37dd0cc7c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VWHLim" ID="c1f5029f-5754-4f0a-aecf-031e89453b0f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VWHEn" ID="18f5219a-8fb6-415a-94d7-da99b6a68cd5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VAHAct" ID="f7365806-7d6e-437d-b689-d195bd75d314" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VAHLim" ID="79e4dd1f-7591-4bcf-a548-db1f8673d715" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VAHEn" ID="a8c3e833-559c-47de-b306-6744d723dae7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_OSLevel" ID="962890f9-77c0-4b37-ac90-cb6c04641d8b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10L11.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_V" ID="28ea67da-3072-4749-ad0c-d5cb2a920e95" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.V</DefaultValue>
                <Value>GVL_MTP.HC10L11.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VUnit" ID="e2954366-3893-4471-a14c-9a19ce504037" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10L11.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VSclMax" ID="e3f79962-5376-4f81-83d8-a1c1a62125a1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10L11.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VSclMin" ID="1243ae93-cb84-49f4-9bfc-bda365ea0106" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10L11.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_WQC" ID="cee9a3f9-b24e-4419-a5c4-e866204a42b6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.WQC</DefaultValue>
                <Value>GVL_MTP.HC10L11.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VALAct" ID="7d8c9034-0727-44c7-991e-038d0405746a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VALLim" ID="6fc651c9-f6a4-48dc-93ad-30b791019190" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VALEn" ID="c0e8d304-7e79-4102-bba2-10ccd5c80ca0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VWLAct" ID="83384bff-772a-40d3-a68c-f19af9adf57c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VWLLim" ID="e10ce1ca-4285-487c-9e89-dd2cc45f53b0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VWLEn" ID="7ef4e8d6-27b4-4f34-bf9d-5f8f7389afdd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VTLAct" ID="494feb06-82b8-4218-b5e9-3e0120443d71" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VTLLim" ID="b9bd2df7-8e97-495c-8095-8acf71d61de9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VTLEn" ID="1274e6c0-881b-4b7b-b0ce-e9ccaa42b2fe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VTHAct" ID="62d87bca-d25a-4a8d-a36d-f6443cb4d0d9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VTHLim" ID="da58b504-1446-4862-9781-d30aad36040b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VTHEn" ID="482a6627-4660-420b-ab7a-4461f92bd4d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VWHAct" ID="7dc57266-b0a4-407e-8d24-c85e1ad21e7a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VWHLim" ID="47450c97-bbde-4d56-9df2-dff33802c6b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VWHEn" ID="38dcd21c-f683-4b21-bbd6-f0a1eaf5da58" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VAHAct" ID="3d6cd1b6-b576-45f0-972c-1dd308d2953f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VAHLim" ID="97d3dd29-158a-499e-bb80-f4359f887628" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VAHEn" ID="09a99b99-50c6-4a4c-9ec2-26a282802a72" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_OSLevel" ID="bbeca23a-e6cf-4548-bd18-1162ff11fa10" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10F16.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_V" ID="164e540f-eebd-49d4-8329-f8ee77c13dac" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.V</DefaultValue>
                <Value>GVL_MTP.HC10F16.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VUnit" ID="25a9e5ed-a7c2-4c55-913a-fa8581ebab28" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10F16.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VSclMax" ID="0260ea25-1543-4597-bd92-aeb76a63792c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10F16.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VSclMin" ID="b497c2c2-77e1-4cf9-ac3f-16a2112bc2e5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10F16.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_WQC" ID="e55e7620-ead7-49e3-9a75-5f9fd00edc0b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.WQC</DefaultValue>
                <Value>GVL_MTP.HC10F16.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Jacket_VState1" ID="a0ed0732-fa32-4451-aad2-51623670de56" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Jacket.VState1</DefaultValue>
                <Value>GVL_MTP.Jacket.VState1</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Jacket_VState0" ID="1015639e-b33d-48cc-b5ae-5ead6a82bbc9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Jacket.VState0</DefaultValue>
                <Value>GVL_MTP.Jacket.VState0</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Jacket_V" ID="f61b1dfc-0e69-48b5-a46d-27f0d2801e9a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Jacket.V</DefaultValue>
                <Value>GVL_MTP.Jacket.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Jacket_WQC" ID="acc9b5d6-2186-4969-a2e5-5cfda9d18cf3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Jacket.WQC</DefaultValue>
                <Value>GVL_MTP.Jacket.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Main_V" ID="8f039228-4d4a-4d0d-ac86-22be3a958fb6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Main.V</DefaultValue>
                <Value>GVL_MTP.Main.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Main_VUnit" ID="f583543c-6b7a-4f44-b1f0-9232f149e883" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Main.VUnit</DefaultValue>
                <Value>GVL_MTP.Main.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Main_VSclMax" ID="a10fd31d-3d6a-4cec-b965-ac650b691c62" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Main.VSclMax</DefaultValue>
                <Value>GVL_MTP.Main.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Main_VSclMin" ID="32dd44ab-d889-465d-9e29-2b6c2334343d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Main.VSclMin</DefaultValue>
                <Value>GVL_MTP.Main.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Main_WQC" ID="d2b2605a-8e98-431e-a5ec-09f62082806b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Main.WQC</DefaultValue>
                <Value>GVL_MTP.Main.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_SrcIntAct" ID="595eff3e-5799-4862-a669-7d0cca8fcf7d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcIntAct</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcIntAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_SrcManAct" ID="3f56014b-6e81-445e-b509-a4bfff0494f9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcManAct</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcManAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_SrcManOp" ID="4a526f1b-ad9c-4a33-abb3-f26ed9e43e6e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcManOp</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcManOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_SrcIntOp" ID="e8091304-ee9f-4b90-b858-0b84b11a9d8e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcIntOp</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcIntOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_SrcIntAut" ID="a9cca2d2-69f6-4e83-8a8c-db51b9330dd9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcIntAut</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcIntAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_SrcManAut" ID="a364d9fe-a968-438a-8915-5e097fad1c95" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcManAut</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcManAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_SrcChannel" ID="fedb4711-d215-49ee-9c70-3976147eec57" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcChannel</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_VInt" ID="677963dd-4cf8-46bf-b901-6b7f3cd0177e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VInt</DefaultValue>
                <Value>GVL_MTP.HC10N15.VInt</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_WQC" ID="8d031e32-d5ef-4e39-a08c-f28049596d35" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.WQC</DefaultValue>
                <Value>GVL_MTP.HC10N15.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_VFbk" ID="edcc78f6-b444-4895-8918-7f5d359dc79b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VFbk</DefaultValue>
                <Value>GVL_MTP.HC10N15.VFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_VRbk" ID="3ab64ba8-ca34-48df-851d-fc2a8565f7f0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VRbk</DefaultValue>
                <Value>GVL_MTP.HC10N15.VRbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_VMax" ID="1de40929-264f-416d-8bba-677777ece6be" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VMax</DefaultValue>
                <Value>GVL_MTP.HC10N15.VMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_VMin" ID="f304c39f-0bcc-4d2c-9b05-06ae7763be9e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VMin</DefaultValue>
                <Value>GVL_MTP.HC10N15.VMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_VMan" ID="470ea052-e352-4e2d-91bb-22fb74f7b073" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VMan</DefaultValue>
                <Value>GVL_MTP.HC10N15.VMan</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_VUnit" ID="e1184614-38d8-468c-91a9-250cce7dffb8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10N15.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_VSclMax" ID="a12aa56e-1dc8-4c67-8d60-8c570b811cf5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10N15.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_VSclMin" ID="38e142fa-2abc-41c9-af68-7a3dee451b97" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10N15.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_VOut" ID="2446bbb5-62fd-4570-b933-65ba2894b511" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VOut</DefaultValue>
                <Value>GVL_MTP.HC10N15.VOut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N15_OSLevel" ID="ee305afc-c6f0-4ac6-9c4f-2b63cc2da67d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10N15.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_ResetAut" ID="21b06f7e-aa2e-47a2-b026-0590a93cf95f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_ResetOp" ID="aa86f649-6a60-4c79-915a-c017c49bb6f3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_Protect" ID="740f8400-6616-4261-b2be-38c7a58e7bc1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.Protect</DefaultValue>
                <Value>GVL_MTP.HC10N13.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_ProtEn" ID="3939b01c-1c8f-4767-b9b2-2e4bbf3989ff" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_Interlock" ID="67e5fa14-19ab-4c62-b7af-7ad835572b54" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10N13.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_IntlEn" ID="8bc999a5-172f-45bc-b3c5-fb759c6177c9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_Permit" ID="bbba8a01-dc37-41cf-aa04-61cff21f86b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.Permit</DefaultValue>
                <Value>GVL_MTP.HC10N13.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_PermEn" ID="c9fe1ff6-af79-4ce1-b06c-2747c6d69fe7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_Trip" ID="dad9a359-eece-4223-912d-54aac7e7dd2e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.Trip</DefaultValue>
                <Value>GVL_MTP.HC10N13.Trip</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_RevFbk" ID="e9c7966b-eb16-4751-9e7c-bd6bf1119e76" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevFbk</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_FwdFbk" ID="1188ac5f-4ad2-4bba-a609-6151bc4534cb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdFbk</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_FwdFbkCalc" ID="c404f9d3-32e1-4c8b-9bc3-3efba62a7b94" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_RevFbkCalc" ID="61277e0b-7bbc-4689-8fc6-03a27b8996a6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_RevCtrl" ID="856438d4-2c08-465a-8324-00083c87d43b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_FwdCtrl" ID="a204c929-6169-46e5-b71a-44ff8c2388a7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_RevAut" ID="8934dd48-0f72-4b2d-85e6-3e02e6d2187a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_FwdAut" ID="1745df33-9335-4f1c-b067-d2a01c7d82d8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StopAut" ID="461a976e-fc91-4a70-8aa0-6b7e65ed0150" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StopAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.StopAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_RevOp" ID="658266ae-667a-4cf1-83d6-97b932116a69" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_FwdOp" ID="ee947b21-1003-4603-b834-758542f432d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StopOp" ID="186dd4a9-8740-4bd6-b91c-a78ab2a5ead6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StopOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.StopOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_SafePosAct" ID="4d3071d7-a366-4200-a5a3-4f9215853a80" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10N13.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_SafePos" ID="5d475b5e-bbb7-4423-a7fa-4c1578ce986b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10N13.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_RevEn" ID="7fe98ad7-984c-4445-b298-abe8d0b9ff31" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_FwdEn" ID="fdc6aab6-898a-43ee-9ecc-2fd66047ceae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateOffAct" ID="da2bd20c-5f3d-4153-82ec-ad01d59970b0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateAutAct" ID="555512d1-d772-48d1-acfc-6e411d9bfd83" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateOpAct" ID="eb323361-5517-449a-9d76-6d8ef12a4fed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateAutOp" ID="0771b2a5-cde3-4761-a81a-287f8aa70c75" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateOpOp" ID="4f617ab5-b9ed-4a48-b156-86a24c2a7929" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateOffOp" ID="075e43a1-d5ad-458b-a9b2-c800d0e17bf5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateAutAut" ID="97133477-265c-4e53-96a9-4985f12b5a30" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateOpAut" ID="88a51387-3394-49f7-9f89-ebc390615d4a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateOffAut" ID="2508a007-48bb-4cdb-9f57-866c4892f342" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateChannel" ID="91fe94a6-3fe6-48f5-b7c8-0a090a4ce4b8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_WQC" ID="9b5a3455-48d6-4c76-87b4-9ff9e161ef8f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.WQC</DefaultValue>
                <Value>GVL_MTP.HC10N13.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_OSLevel" ID="c4289bfa-4352-4242-94e6-efd247e0bad8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10N13.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_ResetAut" ID="c3e7bf1b-4463-498c-89b0-64cfff7333a7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_ResetOp" ID="033bd8f4-34dd-49cc-a99b-95e1a89f5129" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_Protect" ID="c63cbe3e-ac31-45d0-828c-0a10b9afbf10" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.Protect</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_ProtEn" ID="74ab02d1-194d-4ebd-8b1b-4d48dc406f96" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_Interlock" ID="b4df1c9c-2007-4546-904a-376446aae5e0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_IntlEn" ID="d76cdeb4-b490-4905-b959-e0e16fa463a2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_Permit" ID="54a09592-de63-4371-9e66-c1777fc6208c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.Permit</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_PermEn" ID="38fbcd19-1942-49e4-8b2a-6b0668e4028d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_Trip" ID="2a438b3b-f21d-4c22-9cbc-00d41e1c0782" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.Trip</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.Trip</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_RevFbk" ID="0749a8ad-c261-40fa-b268-41e50fb6a571" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.RevFbk</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.RevFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_FwdFbk" ID="930cadc3-a66e-4f93-b9ea-32b6e5a5329b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.FwdFbk</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.FwdFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_FwdFbkCalc" ID="f658231e-e43e-4f88-b791-e464907fe3fc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.FwdFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.FwdFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_RevFbkCalc" ID="eeb5446c-45c8-4ac7-b9dd-6c07dc7de2a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.RevFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.RevFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_RevCtrl" ID="f2d5d9f3-e0b2-4aef-9baa-a4403304a8b0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.RevCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.RevCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_FwdCtrl" ID="e3613479-0b83-4f2a-983c-ee9cde16d0b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.FwdCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.FwdCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_RevAut" ID="91c23b88-9707-42da-bf85-5fe4774a046a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.RevAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.RevAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_FwdAut" ID="19e306af-bb96-4418-8409-6d0c1645a091" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.FwdAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.FwdAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_StopAut" ID="0c61151a-c1b7-4760-9e6d-b749dfc2dfdb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StopAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StopAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_RevOp" ID="a18105ad-1bf9-431b-b8c1-072461266d35" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.RevOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.RevOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_FwdOp" ID="c9b8e2d8-cf16-44fa-8b43-61d6f4b18e2b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.FwdOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.FwdOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_StopOp" ID="d0dd37d6-69a4-4c41-a17a-d900c09d8b80" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StopOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StopOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_SafePosAct" ID="8c9e01ed-5ce3-4123-be89-8c59fadfc78f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_SafePos" ID="2f0f91b9-0795-4cd6-a103-e08856d0ab14" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_RevEn" ID="306bb4ee-2c4b-4190-82ae-ecafa5f0d274" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.RevEn</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.RevEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_FwdEn" ID="4eda68c4-95da-41d2-a605-93fdc6a47ad9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.FwdEn</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.FwdEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_StateOffAct" ID="8ee7d1de-e298-480f-9660-e255ee4c64f1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_StateAutAct" ID="0effd73c-af72-4132-9b01-3c8421318c65" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_StateOpAct" ID="89fcf7ee-e0c1-41aa-a929-f5dc9bb0f6bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_StateAutOp" ID="7beccfe5-cb9c-4612-80ad-26445b6a4f96" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_StateOpOp" ID="bf2a35d4-6410-4f93-ae1b-3e8777682854" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_StateOffOp" ID="c1878d17-2670-4512-a6d7-8bb375f41ba1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_StateAutAut" ID="1f10775f-175a-436b-b0b2-604ac88365dd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_StateOpAut" ID="ff29e072-b105-430c-bb3c-797697a4eff8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_StateOffAut" ID="5bb5c9a4-d0a8-4d9a-be8e-19809109b772" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_StateChannel" ID="83c3d22c-0202-43ab-9d4f-d4c78a33fedb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_WQC" ID="13020807-38ab-4f52-83cd-f0ae5f667b25" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.WQC</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_1_OSLevel" ID="a98a25a2-4924-4fe0-91f8-384bbc140df1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_ResetAut" ID="77ed829f-903b-4db0-a98d-cfc8d1f370c2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_ResetOp" ID="49e21adc-4e07-4f0f-8bd7-b522538d3953" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_Protect" ID="7165dabf-c510-49bf-b3fc-deecef5f95f5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.Protect</DefaultValue>
                <Value>GVL_MTP.HC10N12.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_ProtEn" ID="cfd2a3c4-6061-4042-96ef-70340747dec5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_Interlock" ID="18174f52-3689-447b-ac6d-abca4652686b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10N12.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_IntlEn" ID="5d304992-dc9c-4eb8-b88d-285cf22096ef" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_Permit" ID="64d1dd2b-5654-449b-ad60-d935a347b315" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.Permit</DefaultValue>
                <Value>GVL_MTP.HC10N12.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_PermEn" ID="a20b33c8-ccce-44bb-8b25-79d61ad15f11" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_Trip" ID="0b06d323-5d39-4b92-a933-0ee301de65f6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.Trip</DefaultValue>
                <Value>GVL_MTP.HC10N12.Trip</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_RevFbk" ID="1e7aa595-ff0e-48a7-b4fc-f725a4566602" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevFbk</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_FwdFbk" ID="0b228fe8-2d91-4636-859e-9c066eac5e39" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdFbk</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_FwdFbkCalc" ID="5272a522-0374-4731-9ad4-2794035e4585" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_RevFbkCalc" ID="96399ef8-2852-4152-8576-5ab0ac968a65" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_RevCtrl" ID="c18218e7-066c-49ad-a928-e3dc83edaf90" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_FwdCtrl" ID="38e09fa8-8a3f-4f47-95ad-578f2b9399d9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_RevAut" ID="7a1af7c6-75f1-4c0e-881a-af8a82f0d4a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_FwdAut" ID="70f4eeba-c09c-4880-87b3-52c0d633a370" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StopAut" ID="83483e4b-7dff-412c-9b41-7a93040ec861" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StopAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.StopAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_RevOp" ID="7722be73-7b8e-4273-a1c7-1f91b48db7d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_FwdOp" ID="b3ac78ff-d5a6-43bd-a116-713de6b24261" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StopOp" ID="941146dd-8794-4d04-aeb1-b82e0e221ce3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StopOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.StopOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_SafePosAct" ID="b0e94210-44fc-4856-9172-adcb4b39b904" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10N12.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_SafePos" ID="5beed893-6c7c-4c91-a710-3eac9ec1837a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10N12.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_RevEn" ID="89c7291a-4e1f-4849-9d91-84a5388c56cc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_FwdEn" ID="41db237b-b4dc-4be2-a038-b6dc1878d034" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateOffAct" ID="b3b40612-00b4-4fbd-a5ef-a6745c90f76c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateAutAct" ID="113fcd9a-fe88-4c89-aa80-b201b6311d46" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateOpAct" ID="02a6793c-739d-43c4-8667-bd3005ba67d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateAutOp" ID="0f595783-0204-4bc4-89c0-890940d083a6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateOpOp" ID="d2555bad-bdaa-4a2d-ad9a-1a17463346f9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateOffOp" ID="b7b3d525-278c-4278-b7f7-b2f765911777" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateAutAut" ID="46d2a3f4-5040-4f83-b252-066503dc8a76" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateOpAut" ID="414b2922-4179-48a9-b2cb-6bdfde0da572" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateOffAut" ID="cdd4ba32-517c-4fcc-9509-5cc43f2a61f7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateChannel" ID="70164808-33f0-4833-9262-ff8e37e0b935" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_WQC" ID="9cebc78d-c131-499d-b187-1b8e88461937" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.WQC</DefaultValue>
                <Value>GVL_MTP.HC10N12.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_OSLevel" ID="d9c692c6-8f26-407a-931c-5805ba8b5f79" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10N12.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_MonPosErr" ID="1b2b7449-acc8-4363-95c5-2777b0cce438" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonPosErr</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonPosErr</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_MonPosTi" ID="6e5e7984-526f-4da6-8cb6-8500c09f9acb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonPosTi</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonPosTi</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosTolerance" ID="5be7a5b9-342d-43ec-b188-6d8cb1679de5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosTolerance</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosTolerance</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosReachedFbk" ID="a998db1c-e649-447f-80f9-6421139c240b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosReachedFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosReachedFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_MonDynTi" ID="84fbcfc7-376e-4125-848f-afc3882419f2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonDynTi</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonDynTi</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_MonStatTi" ID="0f1d5b9a-f886-4387-851c-6e2ab95a839f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonStatTi</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonStatTi</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_MonDynErr" ID="2a13a656-a6fb-41ab-b7d6-12672a1fb47e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonDynErr</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonDynErr</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_MonStatErr" ID="66d5d53b-a4ef-4e33-aea9-c2bc8747a425" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonStatErr</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonStatErr</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_MonSafePos" ID="8cc683e0-5daf-41b7-b1ee-a6044eeb77a8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonSafePos</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonSafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_MonEn" ID="c8ddaba9-9a33-4bac-97c8-1be5bbc2d5d5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_ResetAut" ID="6ad34b74-f2ac-4b7a-ac18-ae7598f18772" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_ResetOp" ID="16daa10a-0c9d-41b1-aa42-a948870dc9bc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_Protect" ID="05bdf0e1-4552-4e71-aa9f-0f04f3c86875" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.Protect</DefaultValue>
                <Value>GVL_MTP.HC10Y17.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_ProtEn" ID="67cf461d-27cd-4b50-8469-a2c1c41d532d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_Interlock" ID="1240fb52-e14d-4e28-9ad1-03498fc1c086" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10Y17.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_IntlEn" ID="090038c2-ad25-4bd9-bd7b-ceca2b93b55f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_Permit" ID="5831052d-0d21-4e40-99a4-c19be7a55d5e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.Permit</DefaultValue>
                <Value>GVL_MTP.HC10Y17.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PermEn" ID="7a0965ca-3c00-4ded-9b9a-69f450679d33" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SafePosAct" ID="b0f99dd2-6471-422e-9eee-91b967d82f49" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SafePos" ID="f544a15d-4629-49f6-bf1d-e68a7166542c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SafePosEn" ID="b457409c-2efb-419c-83d1-5380752218c3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SafePosEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SafePosEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosFbk" ID="a39bfc32-d289-49d3-af36-2298a0fd93d8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosFbkCalc" ID="5848f707-8705-4588-84bd-933e5f10918a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosRbk" ID="02a30193-db16-4b5f-86ff-93fef77135f7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosRbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosRbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosMax" ID="f82d5055-144f-468b-8661-d81526dbea7f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosMax</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosMin" ID="d73a9a5c-9645-4ce8-96a2-20969a5d2214" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosMin</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosUnit" ID="58154887-3724-41d0-b3e5-ea1b1b902d94" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosUnit</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosSclMax" ID="ec9ff67e-0a21-4eb7-bc90-fac985fc8c08" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosSclMax</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosSclMin" ID="d039d744-562a-4b94-8b6c-be99c9762368" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosSclMin</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosInt" ID="64e2edfc-2050-4001-956d-93383b6886ac" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosInt</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosInt</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosMan" ID="6e38c136-e2f0-492e-9c66-e3a5dcc43f8c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosMan</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosMan</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_Pos" ID="400aa5d2-4867-416f-8b60-cd3965de65dc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.Pos</DefaultValue>
                <Value>GVL_MTP.HC10Y17.Pos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_CloseFbk" ID="71d8fd64-f4bc-4352-91d6-395096b27e60" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_OpenFbk" ID="a7107977-45a6-4192-953b-e396ea99b8f5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_CloseFbkCalc" ID="82f149f3-ade9-4ec2-9bcd-3d908d281d31" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_OpenFbkCalc" ID="2f1a3238-7d3a-4d42-95ff-d05201a92015" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_CloseAct" ID="2a62db25-add0-47a2-b700-4c0bf5e39276" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_OpenAct" ID="6e3b9c5b-3556-4b89-b40b-a1d80d65a866" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_CloseAut" ID="5b83ccfb-33b0-4d0d-b09e-8dc9672f4cc4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_OpenAut" ID="b804d46d-3093-4a20-b9bb-7d86ad21f799" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_CloseOp" ID="057d30e2-6b0a-4933-828b-ea3c39e22552" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_OpenOp" ID="0d714a52-3918-4455-87f5-2a16c15ef4a1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcIntAct" ID="8f4b1d26-09bf-499c-ad35-7f597bed9a35" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcIntAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcIntAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcManAct" ID="16f66a5c-e735-4939-9281-857ab2928014" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcManAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcManAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcManOp" ID="c17b9b04-449a-40bc-8b1d-0fff33b680fb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcManOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcManOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcIntOp" ID="bc0c75e1-459d-49e7-bccf-059e001a8d06" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcIntOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcIntOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcIntAut" ID="1565f935-f4ec-4e0f-8a4a-6f68d36778d9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcIntAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcIntAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcManAut" ID="88fdcc17-4b7e-4fab-abb2-1b31797bbea9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcManAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcManAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcChannel" ID="860ca2fa-7789-4664-af6e-c4084fb4f73f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcChannel</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateOffAct" ID="7426f843-a35d-4725-8fd3-223950958bc5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateAutAct" ID="36380395-f2c2-4c77-8b4d-e7e3ffb22e12" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateOpAct" ID="a2469dcc-fee1-45ba-b02e-cdbe94ccb00f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateAutOp" ID="36c97dc0-6131-474d-aa04-a6d9bda7b507" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateOpOp" ID="0ac23213-48fe-40d9-a12c-e88cc616ed55" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateOffOp" ID="70b19ce4-9d50-4ef7-9b05-ecc30b650d4a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateAutAut" ID="ec049159-8669-4044-b6ea-19fa54f3005f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateOpAut" ID="96bbd9ae-22cd-4b4c-b7ec-b13a1de3b887" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateOffAut" ID="08dc8a99-61cf-4a7a-9d94-8d7e0eaeffa6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateChannel" ID="53b9e8a5-9f4b-483d-a2ba-eb6a9f3357af" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_WQC" ID="7eda2aa8-cc33-4d9c-9929-a8e0b0bc4189" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.WQC</DefaultValue>
                <Value>GVL_MTP.HC10Y17.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_OSLevel" ID="f52eb787-926f-4f15-b766-61d60afa72c7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_ResetAut" ID="38a7eda0-0ede-4d1c-b2d0-e2aa8acf1098" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_ResetOp" ID="07d9bff8-9fc5-44db-a5a8-918ffd688e3b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_Protect" ID="a4f9f684-a4d8-47da-aa42-a317ab7ce5a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.Protect</DefaultValue>
                <Value>GVL_MTP.HC10Y22.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_ProtEn" ID="8c6da507-1d37-4987-9582-86aa044d8a92" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10Y22.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_Interlock" ID="2224330f-5c28-4c6b-9d24-db5a55b9fedb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10Y22.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_IntlEn" ID="3c7b9cde-6fb3-4d68-9c2c-ece64585b591" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10Y22.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_Permit" ID="06c32efa-6e35-49c7-9468-3ee0450a4185" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.Permit</DefaultValue>
                <Value>GVL_MTP.HC10Y22.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_PermEn" ID="7ff54a8a-50b2-414e-90f1-beb1480b6df2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10Y22.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_CloseFbk" ID="0a6b1020-b499-452f-bd5a-440eefefddbb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.CloseFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y22.CloseFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_OpenFbk" ID="d78bf6cd-9d11-4ed6-b2ae-dc49c1b4f86d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.OpenFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y22.OpenFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_CloseFbkCalc" ID="27aec32e-c73f-44e8-a2ec-06404897bb04" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.CloseFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y22.CloseFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_OpenFbkCalc" ID="746b5273-2734-4811-bff5-d20029ea0159" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.OpenFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y22.OpenFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_Ctrl" ID="0ee6a5c3-74f2-402d-81e7-e6928654f679" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.Ctrl</DefaultValue>
                <Value>GVL_MTP.HC10Y22.Ctrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_CloseAut" ID="e5b5f905-5dff-4bcc-b024-f15c6bd403e4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.CloseAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.CloseAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_OpenAut" ID="f31a179d-2278-450c-97e3-1cdeeec33a27" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.OpenAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.OpenAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_CloseOp" ID="3ed3ffa6-fa0a-4dba-9ffb-d9c77f8f6e78" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.CloseOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.CloseOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_OpenOp" ID="16f82115-bd79-4705-b4c3-9c265b6e9da4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.OpenOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.OpenOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_SafePosAct" ID="5e0458f8-bbbc-4843-8c6b-a964495cbafd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10Y22.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_SafePos" ID="b2411385-10d0-4d85-8a02-f822a9ff6433" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10Y22.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_SafePosEn" ID="64aa2a05-b874-40c8-b591-e615cbfc7171" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.SafePosEn</DefaultValue>
                <Value>GVL_MTP.HC10Y22.SafePosEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_StateOffAct" ID="6742bbe1-6704-4299-adcb-3ed10ffdb934" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_StateAutAct" ID="b2146ecb-385b-4d50-9039-e7ddce5d5938" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_StateOpAct" ID="2647f5cb-94b3-4051-b46c-a131f3a1988c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_StateAutOp" ID="796f3139-6ce0-4e21-a7a1-5ffd42d70faa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_StateOpOp" ID="81145f60-be36-4cdb-86ec-4dc036661942" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_StateOffOp" ID="653117dc-6394-4066-9b59-fbf94a9f6278" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_StateAutAut" ID="50a1a7f0-911e-4844-b194-93325c05fe12" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_StateOpAut" ID="205cbe6c-6299-49d3-afad-9145970b91fb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_StateOffAut" ID="0c6968a3-f3ff-4bc6-8fba-89a443431a98" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_StateChannel" ID="f1ac1e80-1922-43c2-8b40-f9409ea2d1fb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_WQC" ID="2274d85d-4498-4bfb-a0d8-214d5421e5c7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.WQC</DefaultValue>
                <Value>GVL_MTP.HC10Y22.WQC</Value>
              </Attribute>
